\section{Considerações Iniciais}
Este memorial tem por objetivo especificar detalhes construtivos para execução do projeto
elétrico da Subestação Transformadora Abrigada de 1500 kVA, composta por dois transformadores. Foram
dimensionados conforme o cálculo demanda instalada.

A empresa que executará a obra deverá apresentar a Anotação de Registro Técnico (ART)
de execução de obras/serviço do projeto elétrico em questão.

Toda e qualquer alteração do projeto durante a obra deverá ser feita mediante consulta
prévia do responsável técnico que produzirá um ofício aprovando a execução. Ao final da
execução deverá ser entregue um projeto elétrico considerando todas
as modificações que foram realizadas no projeto e um diagrama unifilar atualizado.

Ficará a critério do órgão fiscalizador da Prefeitura Municipal impugnar qualquer serviço
executado que não satisfaça as condições aqui prescritas.

O sistema de alimentação da companhia fornecedora de energia elétrica apresenta as seguintes características:
\begin{itemize}
\item tensão nominal: 13,8 kV;
\item tensão de fornecimento: 13,8 kV;
\item potência de curto-circuito no ponto de entrega: 40.27 MVA;
\item tipo de sistema: barra simples seccionada;
\item resistência de contato do cabo com o solo: nula.
\end{itemize}