\section{Resumo da carga instalada}

A carga total instalada de 1309.51 kW é composta em sua maior parte por motores de grupos de motores, com uma pequena fração da potência consumida destinada à refrigeração, iluminação e tomadas de uso geral. 
	
% Table generated by Excel2LaTeX from sheet 'Plan1'
\begin{table}[htbp]
  \centering

    \begin{tabular}{ccccccc}
    \toprule
    \textbf{QGF} & \textbf{Descrição} & \textbf{Potência (kW)} & \textbf{fp} & \textbf{Rend.} & \textbf{fu} &\textbf{fs} \\
    \midrule
    2     & Iluminação & 15  & 0,92   &   -    & - & -\\ 
    2     & Tomadas & 2   & 0,7   &    -   & - & -\\
    2     & Refrigeração 1 & 7,6   & 0,94  & 0,88   & 0,87 & 0,85\\
    2     & Refrigeração 2 & 7,95   & 0,93  & 0,86   & 0,88 & 0,86\\
    1     & CCM1 & 58.88  & 0,9   & 0,86   & 0,83 & 0,80\\
    1     & CCM2 & 132.48 & 0,89  & 0,90   & 0,85 & 0,80\\
    1     & CCM3 & 294.40 & 0,87  & 0,92   & 0,87 & 0,90\\
    2     & CCM4 & 294.40 & 0,83  & 0,82   & 0,87 & 1,00\\
    2     & CCM5 & 276    & 0,87  & 0,92   & 0,87 & 0,90\\
    1     & CCM6 & 220.8  & 0,83  & 0,92   & 0,87 & 1,00\\
    \bottomrule
    \end{tabular}%
  \caption{Distribuição das cargas nos Quadros Gerais de Força 1 e 2}
\end{table}%


\section{Demanda provável}
Para a determinação da demanda provável da instalação foram consideradas as
características e freqüência e simultaneidade de utilização dos equipamentos.\\
Para as demais cargas e iluminação e tomadas foram adotados
os fatores de demanda pré-estabelecidos.

A demanda máxima prevista será de \textbf{1323.98kVA}.